# 10 产线级控制协调模式与五大控制关系梯形图范式

> **定位**：基于工业控制基准研究 *PLCWorld*（arXiv:2610.02982）实证总结的五大制造设备控制依赖关系族，固化为西门子博途纯梯形图（LAD）标准实现范式与 `templates/` 对应结构，消除“只生成孤立 I/O、无法跑通整线步序与安全联锁”的架构断层。

## 目录 (Table of Contents)
- [1. PLCWorld 五大产线控制关系族与 LAD 映射总览](#1-plcworld-五大产线控制关系族与-lad-映射总览)
- [2. 关系族 ①：反馈条件驱动动作与超时监控（Feedback-Conditioned Actuation）](#2-关系族-反馈条件驱动动作与超时监控feedback-conditioned-actuation)
- [3. 关系族 ②：准入与避让安全联锁（Access--Clearance-Interlocks）](#3-关系族-准入与避让安全联锁access--clearance-interlocks)
- [4. 关系族 ③：工位间支撑与交接握手（Support--Handover-Relations）](#4-关系族-工位间支撑与交接握手support--handover-relations)
- [5. 关系族 ④ & ⑤：工件状态依赖与共享设备协调](#5-关系族---工件状态依赖与共享设备协调)

---

## 1. PLCWorld 五大产线控制关系族与 LAD 映射总览

真实产线的 PLC 程序并非独立开关的集合，而是由五类耦合控制关系交织构成。在纯 LAD 工程中，每一类关系都必须映射到确定性的程序段模板：

| 控制关系族 | 工程语义 | 对应样板 / 构建器函数 | 强制审计规则 |
|---|---|---|---|
| **① 反馈条件驱动动作** | 动作发出后必须持续追踪到位传感器反馈与超时故障 | `templates/FB_StandardActuator.xml`<br>`lad_builder.build_step_latch_network` | 禁止无超时保护的死等步序；禁止单电控阀“到位即自断” |
| **② 准入与避让安全联锁** | 急停/安全门准入条件 + 跨机械机构空间防撞条件 | `templates/FB_StationModeManager.xml`<br>`lad_builder.build_manual_auto_interlocked_actuator_network` | 所有联锁必须串入 `O` 节点之后的**公共串联主干路**（S2–S5） |
| **③ 工位间支撑与交接握手** | 上下游工位送料/接料四步握手与节拍协调 | `templates/UDT_LineHandover.xml` | 交接完成前禁止下工位启动加工，故障停机立即拉低请求 |
| **④ 工件状态依赖** | 来料检测、良品/不良品状态流转与防重做/防漏做 | `UDT_LineHandover.WorkpieceID` / `QualityCode` | 仅在工件就位且状态合法时允许步序转移 |
| **⑤ 共享设备协调** | 多工位共用机械手、移栽机或旋转台的互斥仲裁 | 共享仲裁请求位 + 互斥常闭触点 `-\|/\|-` | 严禁两个工位同时获得共享设备授权（零双线圈） |

---

## 2. 关系族 ①：反馈条件驱动动作与超时监控（Feedback-Conditioned Actuation）

### 2.1 单电控 vs 双电控电磁阀 LAD 范式
1. **单电控电磁阀（弹簧复位，如 `YV1_1号送料气缸伸出`）**：
   - 得电伸出、失电弹簧缩回；
   - **严禁**把伸出到位传感器 `B2` 的常闭触点串入电磁阀自保持回路（会导致气缸到位瞬间失电缩回抖动）；
   - 自动步序仅通过 `M_请求_送料伸出` 驱动，到位信号 `B2` 用于**触发下一步步序自锁并断开本步请求**。
2. **双电控电磁阀（记忆型，如 `YV2_压装下压` / `YV3_压装回升`）**：
   - 两侧线圈必须各自串入对方的**常闭互斥触点** `-\|/\|-`；
   - 到位后允许断开驱动脉冲或保持到下一步切换，严禁出现双侧同时得电。

### 2.2 步序自锁与动作超时故障分离（参照 `FB_StandardActuator.xml`）
- **步序转移范式**：`(前置步序 & 到位传感器 || 本步自锁) -> 自动模式 -> 安全条件 -> -|/|- 报警汇总 -> -|/|- 下一步 -> 本步线圈`；
- **独立超时监控网络**：`输出线圈 %Q` 串联 `-\|/|- 目标到位传感器` 接入 `TON`（时间常量必须使用 `Scope="TypedConstant"`，`ET` 必须接 `OpenCon` 或状态变量），定时器 `.Q` 输出使用 `SCoil` 置位 `M_报警_*超时`，并汇总至 `FC90_报警汇总` 停步，等待人工按 `SB_故障复位` 清除。

---

## 3. 关系族 ②：准入与避让安全联锁（Access & Clearance Interlocks）

### 3.1 Fail-Safe 安全准入链（S1/S2/S3）
- **物理接线**：急停按钮 `SB0`、安全门开关 `SQ1`、安全光栅 `SG1`、电机热继 `FR1`、机械极限开关必须为物理常闭（**NC**），正常运行时输入映象为 `1`。
- **PLC 扫描**：在 `FC1_安全与模式` 或 `FB_StationModeManager` 中**全部使用常开触点 `-| |-`** 串联生成 `M_安全条件满足`（严禁对安全输入在使能串联链中加 `<Negated Name="operand" />`）。

### 3.2 公共串联主干路避让防撞铁律
任何物理执行器 `%Q` 的手自动控制网络，结构必须严格满足：
```
[ (手动点动 & M_手动模式) || (自动步序请求 & M_自动模式) || (回原位请求) ]
   ──▶ O 节点汇流 ──▶ M_安全条件满足 ──▶ 机械防撞允许条件(如 B3_压装上到位) ──▶ -|/|- 互斥线圈 ──▶ 执行器 %Q
```
- **为什么必须在 `O` 节点之后串联**：一旦放在手动或自动单个支路内，工程师在手动点动调试时就会绕过安全门或机械防撞保护，引发严重撞机事故。`validate_lad_xml.py` 与本地 `Safety Critic` 会通过有向能流割点算法强制核查此拓扑！

---

## 4. 关系族 ③：工位间支撑与交接握手（Support & Handover Relations）

多工位产线（如 `OP10` ➔ `OP20`）跨工位交接统一采用 `templates/UDT_LineHandover.xml` 定义的结构体，执行四步闭环握手，禁止“只发脉冲不看应答”的盲传：

1. **Step 1 上游发起请求**：上游工位加工完毕且下游 `RdyFromNext = 1` ➔ 置位 `ReqToNext = 1`；
2. **Step 2 交接传输中**：上游与下游同时处于安全允许状态 ➔ 置位 `TransferActive = 1` 驱动传输机构将工件送入下游；
3. **Step 3 下游到位确认**：下游进料传感器触发且传递 `WorkpieceID` / `QualityCode` ➔ 下游置位 `TransferDone = 1` 并拉低 `RdyFromNext = 0`；
4. **Step 4 握手复位**：上游收到 `TransferDone = 1` 后复位 `ReqToNext = 0` 与 `TransferActive = 0`，上游安全退回原位后允许下游开始加工。

> 若任意工位触发 `FaultStop = 1` 或 `M_安全条件满足 = 0`，双方立即切断 `TransferActive` 并挂起交接，防止送料顶撞。

---

## 5. 关系族 ④ & ⑤：工件状态依赖与共享设备协调

1. **工件状态依赖（Workpiece State Dependencies）**：
   - 在每步动作前显式校验料位传感器与工件品质状态码（如 `QualityCode = 1 (OK)` 才允许进入压装工步，`QualityCode = 2 (NG)` 路由至剔除步序）；
   - 防止空工位空压或重复压装同一工件。
2. **共享设备协调（Shared Equipment Coordination）**：
   - 当多工位共用同一台搬运机械手或公用供料台时，采用**集中仲裁 + 单一写入原则**：由总控块依据工位请求位按优先级输出唯一的 `M_授权_机械手服务OP10` 与 `M_授权_机械手服务OP20`；
   - 两个授权位在各自控制网络中互串对方的常闭触点 `-\|/\|-`，确保物理时空绝对互斥。
